<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> DOE Ref Pre-1980-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 12:24:51 -0700 RUN PERIOD 1 ** PHOENIX SKY HARBOR INTL AP AZ USA Source TMY3 WMO#=722780
  2020-10-12
  21:31:39
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 21:31</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>DOE Ref Pre-1980-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 12:24:51 -0700</b></p>
<p>Environment: <b>RUN PERIOD 1 ** PHOENIX SKY HARBOR INTL AP AZ USA Source TMY3 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2020-10-12
  21:31:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5740.10</td>
    <td align="right">      835.41</td>
    <td align="right">      835.41</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5740.10</td>
    <td align="right">      835.41</td>
    <td align="right">      835.41</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    17152.48</td>
    <td align="right">     2496.36</td>
    <td align="right">     2496.36</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    17152.48</td>
    <td align="right">     2496.36</td>
    <td align="right">     2496.36</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      152.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1811.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1097.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      165.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      934.04</td>
    <td align="right">      238.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.77</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       73.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     5247.34</td>
    <td align="right">      492.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.77</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1811.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1097.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      165.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      934.04</td>
    <td align="right">      238.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.77</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       73.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      183.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      433.31</td>
    <td align="right">       36.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      146.60</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      763.69</td>
    <td align="right">       71.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      183.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      433.31</td>
    <td align="right">       36.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      146.60</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      763.69</td>
    <td align="right">       71.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    5247.338</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    5247.338</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    5247.338</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    5247.338</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1110.77</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1110.77</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1110.77</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      473.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2137.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 21:31</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP AZ USA Source TMY3 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      825.97</td>
    <td align="right">      305.14</td>
    <td align="right">      107.85</td>
    <td align="right">      305.13</td>
    <td align="right">      107.85</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      825.97</td>
    <td align="right">      305.14</td>
    <td align="right">      107.85</td>
    <td align="right">      305.13</td>
    <td align="right">      107.85</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
    <td align="right">       32.88</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.15</td>
    <td align="right">       13.15</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.35</td>
    <td align="right">       47.35</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">       23.67</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.30</td>
    <td align="right">       26.30</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.30</td>
    <td align="right">       26.30</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.30</td>
    <td align="right">       26.30</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.30</td>
    <td align="right">       26.30</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.30</td>
    <td align="right">       26.30</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.30</td>
    <td align="right">       26.30</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">        3.95</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">        3.95</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">        3.95</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.36</td>
    <td align="right">       22.36</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.52</td>
    <td align="right">       10.52</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">   1145.1004</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.61</td>
    <td align="right">       52.61</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.99</td>
    <td align="right">       24.99</td>
    <td align="right">     16.2750</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.03</td>
    <td align="right">       46.03</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.24</td>
    <td align="right">       55.24</td>
    <td align="right">     16.2750</td>
    <td align="right">        6.97</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      825.97</td>
    <td align="right">      825.97</td>
    <td align="right">     16.2750</td>
    <td align="right">        7.15</td>
    <td align="right">     35.8739</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      825.97</td>
    <td align="right">      825.97</td>
    <td align="right">     16.2750</td>
    <td align="right">        7.15</td>
    <td align="right">     35.8739</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">28-DEC-07:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-14:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   612517.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   279982.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    56208.36</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    70258.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3524.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   499434.02</td>
    <td align="right">   615744.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   547537.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   279982.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    56208.36</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    70258.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     3524.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      165.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     5737.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3475.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      523.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2958.12</td>
    <td align="right">      258.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3690.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      110.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      231.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    16618.32</td>
    <td align="right">      534.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      835.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      505.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       76.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      430.52</td>
    <td align="right">       37.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      537.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2418.62</td>
    <td align="right">       77.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      835.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      505.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       76.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      430.52</td>
    <td align="right">       37.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      537.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2418.62</td>
    <td align="right">       77.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       43.40</td>
    <td align="right">       12.00</td>
    <td align="right">       21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">        3.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       40.00</td>
    <td align="right">       26.85</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       60.00</td>
    <td align="right">       40.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       84.00</td>
    <td align="right">       56.38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       72.00</td>
    <td align="right">       48.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       44.00</td>
    <td align="right">       29.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       44.00</td>
    <td align="right">       29.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       44.00</td>
    <td align="right">       29.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       44.00</td>
    <td align="right">       29.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       44.00</td>
    <td align="right">       29.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       44.00</td>
    <td align="right">       29.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       12.00</td>
    <td align="right">        8.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       12.00</td>
    <td align="right">        8.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       12.00</td>
    <td align="right">        8.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       68.00</td>
    <td align="right">       45.64</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       32.00</td>
    <td align="right">       21.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       84.00</td>
    <td align="right">       56.38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       76.00</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       76.00</td>
    <td align="right">       51.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       36.00</td>
    <td align="right">       24.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">      212.00</td>
    <td align="right">      142.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">      212.00</td>
    <td align="right">      142.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">      212.00</td>
    <td align="right">      142.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">      212.00</td>
    <td align="right">      142.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">      212.00</td>
    <td align="right">      142.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">      140.00</td>
    <td align="right">       93.97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       84.00</td>
    <td align="right">       56.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.045</td>
    <td align="right">       1.239</td>
    <td align="right">       84.00</td>
    <td align="right">       56.38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.526</td>
    <td align="right">       0.566</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.15</td>
    <td align="right">       13.15</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.73</td>
    <td align="right">       19.73</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">       27.62</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">       23.67</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.47</td>
    <td align="right">       14.47</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.47</td>
    <td align="right">       14.47</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.47</td>
    <td align="right">       14.47</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.47</td>
    <td align="right">       14.47</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.47</td>
    <td align="right">       14.47</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.47</td>
    <td align="right">       14.47</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">        3.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">        3.95</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">        3.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">        3.95</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">        3.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">        3.95</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       22.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.36</td>
    <td align="right">       22.36</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.52</td>
    <td align="right">       10.52</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">       27.62</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       24.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.99</td>
    <td align="right">       24.99</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       24.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.99</td>
    <td align="right">       24.99</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       11.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       69.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.71</td>
    <td align="right">       69.71</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.03</td>
    <td align="right">       46.03</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">       27.62</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-1.027602984 AND WINDOW SHGC 0.679981085</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">       27.62</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      825.97</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      305.14</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      520.84</td>
    <td align="right">       5.822</td>
    <td align="right">       0.680</td>
    <td align="right">       0.573</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.83</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.63</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.63</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.59</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.59</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.59</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.59</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.59</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.59</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      315.00</td>
    <td align="right">     5126.64</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.31</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      162.00</td>
    <td align="right">     2636.56</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">       99.00</td>
    <td align="right">     1611.23</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">       99.00</td>
    <td align="right">     1611.23</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">       99.00</td>
    <td align="right">     1611.23</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">       99.00</td>
    <td align="right">     1611.23</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">       99.00</td>
    <td align="right">     1611.23</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">       99.00</td>
    <td align="right">     1611.23</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      399.00</td>
    <td align="right">     6493.74</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       63.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      477.00</td>
    <td align="right">     7763.19</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      477.00</td>
    <td align="right">     7763.19</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      477.00</td>
    <td align="right">     7763.19</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      477.00</td>
    <td align="right">     7763.19</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      477.00</td>
    <td align="right">     7763.19</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       76.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      315.00</td>
    <td align="right">     5126.64</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.31</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      192.00</td>
    <td align="right">     3124.81</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      192.00</td>
    <td align="right">     3124.81</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      192.00</td>
    <td align="right">     3124.81</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      546.00</td>
    <td align="right">     8886.17</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      357.00</td>
    <td align="right">     5810.19</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       57.02</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      168.00</td>
    <td align="right">     2734.21</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      171.00</td>
    <td align="right">     2783.03</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      252.00</td>
    <td align="right">     4101.31</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.25</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      441.00</td>
    <td align="right">     7177.29</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       70.43</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2750</td>
    <td align="right">      190.00</td>
    <td align="right">     3092.26</td>
    <td align="right">General</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.35</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.2750</td>
    <td align="right">     6871.00</td>
    <td align="right">   111825.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1097.41</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    10519.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.77</td>
    <td align="right">       83.77</td>
    <td align="right">      165.40</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    10519.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      165.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   348688.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40263.34</td>
    <td align="right">    29186.91</td>
    <td align="right">    11076.43</td>
    <td align="right">        0.72</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37667.46</td>
    <td align="right">    27295.48</td>
    <td align="right">    10371.98</td>
    <td align="right">        0.72</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32342.00</td>
    <td align="right">    21865.88</td>
    <td align="right">    10476.12</td>
    <td align="right">        0.68</td>
    <td align="right">        3.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   244432.57</td>
    <td align="right">   174122.62</td>
    <td align="right">    70309.95</td>
    <td align="right">        0.71</td>
    <td align="right">        3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   159536.88</td>
    <td align="right">   119716.61</td>
    <td align="right">    39820.27</td>
    <td align="right">        0.75</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   157662.59</td>
    <td align="right">   118177.36</td>
    <td align="right">    39485.23</td>
    <td align="right">        0.75</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141470.17</td>
    <td align="right">   106167.12</td>
    <td align="right">    35303.05</td>
    <td align="right">        0.75</td>
    <td align="right">        3.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38755.7</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.91</td>
    <td align="right">10.54</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     36258.2</td>
    <td align="right">2.79</td>
    <td align="right">9.54</td>
    <td align="right">10.98</td>
    <td align="right">10.60</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31331.6</td>
    <td align="right">2.85</td>
    <td align="right">9.72</td>
    <td align="right">11.22</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">235370.1</td>
    <td align="right">3.05</td>
    <td align="right">10.39</td>
    <td align="right">N/A</td>
    <td align="right">13.22</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">152850.7</td>
    <td align="right">2.94</td>
    <td align="right">10.02</td>
    <td align="right">N/A</td>
    <td align="right">12.79</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">151071.9</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">N/A</td>
    <td align="right">12.78</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">135540.2</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">N/A</td>
    <td align="right">12.92</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7626.72</td>
    <td align="right">     7628.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7286.00</td>
    <td align="right">     7287.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7714.65</td>
    <td align="right">     7715.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7642.31</td>
    <td align="right">     7642.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7649.13</td>
    <td align="right">     7649.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7596.35</td>
    <td align="right">     7596.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7600.94</td>
    <td align="right">     7601.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7666.31</td>
    <td align="right">     7666.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4473.16</td>
    <td align="right">     4475.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4444.78</td>
    <td align="right">     4446.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4472.79</td>
    <td align="right">     4474.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16504.90</td>
    <td align="right">    16508.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7563.70</td>
    <td align="right">     7564.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9369.53</td>
    <td align="right">     9374.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2557.48</td>
    <td align="right">     2558.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21596.11</td>
    <td align="right">    21600.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21147.23</td>
    <td align="right">    21151.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21197.60</td>
    <td align="right">    21201.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20903.92</td>
    <td align="right">    20907.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20925.24</td>
    <td align="right">    20928.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14141.50</td>
    <td align="right">    14144.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17306.78</td>
    <td align="right">    17310.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49415.63</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47471.29</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40663.38</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    51001.34</td>
    <td align="right">    42627.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16885.13</td>
    <td align="right">    15527.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17066.70</td>
    <td align="right">    15662.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14992.13</td>
    <td align="right">    13785.60</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        2.12</td>
    <td align="right">     4002.86</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1110.94</td>
    <td align="right">        1.94</td>
    <td align="right">     3713.05</td>
    <td align="right">     1909.65</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.72</td>
    <td align="right">        1.82</td>
    <td align="right">     1989.88</td>
    <td align="right">     1094.90</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.72</td>
    <td align="right">        1.30</td>
    <td align="right">     1426.01</td>
    <td align="right">     1094.90</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       11.30</td>
    <td align="right">    19167.84</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        8.37</td>
    <td align="right">    14202.26</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        8.25</td>
    <td align="right">    13998.40</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        7.43</td>
    <td align="right">    12596.10</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.007470</td>
    <td align="right">     2044.79</td>
    <td align="right">   273724.08</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000164</td>
    <td align="right">        0.00</td>
    <td align="right">        1.55</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   844999.80</td>
    <td align="right">        0.78</td>
    <td align="right">        0.68</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">235370.11</td>
    <td align="right">3.05</td>
    <td align="right">10.39</td>
    <td align="right">13.22</td>
    <td align="right">12.5561</td>
    <td align="right">3.60</td>
    <td align="right">12.27</td>
    <td align="right">9.3587</td>
    <td align="right">4.30</td>
    <td align="right">14.66</td>
    <td align="right">6.0802</td>
    <td align="right">4.58</td>
    <td align="right">15.63</td>
    <td align="right">2.6874</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">152850.72</td>
    <td align="right">2.94</td>
    <td align="right">10.02</td>
    <td align="right">12.79</td>
    <td align="right">9.3034</td>
    <td align="right">3.47</td>
    <td align="right">11.85</td>
    <td align="right">6.7187</td>
    <td align="right">4.16</td>
    <td align="right">14.21</td>
    <td align="right">4.2565</td>
    <td align="right">4.44</td>
    <td align="right">15.15</td>
    <td align="right">1.8946</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">151071.86</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">12.78</td>
    <td align="right">9.1698</td>
    <td align="right">3.47</td>
    <td align="right">11.84</td>
    <td align="right">6.6269</td>
    <td align="right">4.16</td>
    <td align="right">14.20</td>
    <td align="right">4.1995</td>
    <td align="right">4.44</td>
    <td align="right">15.14</td>
    <td align="right">1.8695</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">135540.20</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">12.92</td>
    <td align="right">8.2512</td>
    <td align="right">3.51</td>
    <td align="right">11.98</td>
    <td align="right">5.9587</td>
    <td align="right">4.21</td>
    <td align="right">14.36</td>
    <td align="right">3.7749</td>
    <td align="right">4.49</td>
    <td align="right">15.31</td>
    <td align="right">1.6802</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">    12762.65</td>
    <td align="right">    14038.91</td>
    <td align="right">       73.89</td>
    <td align="right">       0.963</td>
    <td align="right">       1.120</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       43.16</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.120</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">    23374.03</td>
    <td align="right">    25711.43</td>
    <td align="right">       81.62</td>
    <td align="right">       1.768</td>
    <td align="right">       1.944</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.321</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">    11777.79</td>
    <td align="right">    12955.57</td>
    <td align="right">       79.97</td>
    <td align="right">       0.889</td>
    <td align="right">       0.978</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.165</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    10890.06</td>
    <td align="right">    11979.07</td>
    <td align="right">      121.00</td>
    <td align="right">       0.822</td>
    <td align="right">       0.904</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       42.68</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    10684.81</td>
    <td align="right">    11753.29</td>
    <td align="right">      118.72</td>
    <td align="right">       0.806</td>
    <td align="right">       0.887</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       42.68</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    10700.97</td>
    <td align="right">    11771.06</td>
    <td align="right">      118.90</td>
    <td align="right">       0.808</td>
    <td align="right">       0.888</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       42.68</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    10497.59</td>
    <td align="right">    11547.35</td>
    <td align="right">      116.64</td>
    <td align="right">       0.792</td>
    <td align="right">       0.871</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       42.52</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    10509.57</td>
    <td align="right">    11560.52</td>
    <td align="right">      116.77</td>
    <td align="right">       0.793</td>
    <td align="right">       0.872</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       42.52</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    10698.87</td>
    <td align="right">    11768.76</td>
    <td align="right">      118.88</td>
    <td align="right">       0.807</td>
    <td align="right">       0.888</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       42.52</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    11626.65</td>
    <td align="right">    12789.32</td>
    <td align="right">       66.61</td>
    <td align="right">       0.878</td>
    <td align="right">       0.965</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       43.28</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    11546.72</td>
    <td align="right">    12701.40</td>
    <td align="right">       66.15</td>
    <td align="right">       0.871</td>
    <td align="right">       0.959</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       43.28</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    11641.78</td>
    <td align="right">    12805.96</td>
    <td align="right">       66.70</td>
    <td align="right">       0.879</td>
    <td align="right">       0.967</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       43.28</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    21846.86</td>
    <td align="right">    24031.55</td>
    <td align="right">       67.32</td>
    <td align="right">       1.652</td>
    <td align="right">       1.817</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       40.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.364</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">    15647.70</td>
    <td align="right">    17212.47</td>
    <td align="right">      102.46</td>
    <td align="right">       1.184</td>
    <td align="right">       1.302</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01017</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.573</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">    28587.79</td>
    <td align="right">    31446.56</td>
    <td align="right">       78.81</td>
    <td align="right">       2.158</td>
    <td align="right">       2.373</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       40.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.407</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    27908.77</td>
    <td align="right">    30699.65</td>
    <td align="right">       56.23</td>
    <td align="right">       2.106</td>
    <td align="right">       2.317</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       43.28</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.834</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">    12086.55</td>
    <td align="right">    13295.21</td>
    <td align="right">       52.76</td>
    <td align="right">       0.912</td>
    <td align="right">       1.003</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.321</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    35288.47</td>
    <td align="right">    38817.31</td>
    <td align="right">       81.38</td>
    <td align="right">       2.663</td>
    <td align="right">       2.930</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    34070.89</td>
    <td align="right">    37477.98</td>
    <td align="right">       78.57</td>
    <td align="right">       2.571</td>
    <td align="right">       2.829</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    34217.93</td>
    <td align="right">    37639.72</td>
    <td align="right">       78.91</td>
    <td align="right">       2.583</td>
    <td align="right">       2.841</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    33156.75</td>
    <td align="right">    36472.43</td>
    <td align="right">       76.46</td>
    <td align="right">       2.502</td>
    <td align="right">       2.753</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    33210.39</td>
    <td align="right">    36531.43</td>
    <td align="right">       76.59</td>
    <td align="right">       2.506</td>
    <td align="right">       2.757</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    22777.26</td>
    <td align="right">    25054.99</td>
    <td align="right">       79.54</td>
    <td align="right">       1.719</td>
    <td align="right">       1.891</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.321</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    31206.57</td>
    <td align="right">    34327.23</td>
    <td align="right">       77.84</td>
    <td align="right">       2.355</td>
    <td align="right">       2.591</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.450</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">    11562.13</td>
    <td align="right">    12718.34</td>
    <td align="right">       74.38</td>
    <td align="right">       0.872</td>
    <td align="right">       0.960</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00844</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">     3858.67</td>
    <td align="right">     5788.00</td>
    <td align="right">       30.46</td>
    <td align="right">       0.110</td>
    <td align="right">       1.120</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00610</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.120</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     7437.11</td>
    <td align="right">    11155.66</td>
    <td align="right">       35.41</td>
    <td align="right">       0.332</td>
    <td align="right">       0.498</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00702</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.321</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">     3778.98</td>
    <td align="right">     5668.47</td>
    <td align="right">       34.99</td>
    <td align="right">       0.110</td>
    <td align="right">       0.166</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.165</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     4135.36</td>
    <td align="right">     6203.04</td>
    <td align="right">       62.66</td>
    <td align="right">       0.121</td>
    <td align="right">       0.181</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     4105.32</td>
    <td align="right">     6157.98</td>
    <td align="right">       62.20</td>
    <td align="right">       0.120</td>
    <td align="right">       0.180</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     4108.43</td>
    <td align="right">     6162.64</td>
    <td align="right">       62.25</td>
    <td align="right">       0.120</td>
    <td align="right">       0.180</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     4091.05</td>
    <td align="right">     6136.58</td>
    <td align="right">       61.99</td>
    <td align="right">       0.120</td>
    <td align="right">       0.179</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     4093.05</td>
    <td align="right">     6139.57</td>
    <td align="right">       62.02</td>
    <td align="right">       0.120</td>
    <td align="right">       0.179</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     4119.87</td>
    <td align="right">     6179.80</td>
    <td align="right">       62.42</td>
    <td align="right">       0.120</td>
    <td align="right">       0.181</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1948.02</td>
    <td align="right">     2922.03</td>
    <td align="right">       15.22</td>
    <td align="right">       0.056</td>
    <td align="right">       0.293</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00665</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1936.19</td>
    <td align="right">     2904.29</td>
    <td align="right">       15.13</td>
    <td align="right">       0.056</td>
    <td align="right">       0.293</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00664</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1946.50</td>
    <td align="right">     2919.75</td>
    <td align="right">       15.21</td>
    <td align="right">       0.056</td>
    <td align="right">       0.293</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00665</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     3669.96</td>
    <td align="right">     5504.93</td>
    <td align="right">       15.42</td>
    <td align="right">       0.164</td>
    <td align="right">       0.364</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00705</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.364</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     3524.36</td>
    <td align="right">     5286.55</td>
    <td align="right">       31.47</td>
    <td align="right">       0.155</td>
    <td align="right">       0.573</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01046</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.573</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">     8398.84</td>
    <td align="right">    12598.26</td>
    <td align="right">       31.57</td>
    <td align="right">       0.245</td>
    <td align="right">       0.407</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.407</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     3780.49</td>
    <td align="right">     5670.74</td>
    <td align="right">       10.39</td>
    <td align="right">       0.109</td>
    <td align="right">       0.834</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00633</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.834</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      650.93</td>
    <td align="right">      976.40</td>
    <td align="right">        3.87</td>
    <td align="right">       0.019</td>
    <td align="right">       0.321</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00778</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.321</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    11169.04</td>
    <td align="right">    16753.57</td>
    <td align="right">       35.12</td>
    <td align="right">       0.326</td>
    <td align="right">       0.490</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    10977.94</td>
    <td align="right">    16466.91</td>
    <td align="right">       34.52</td>
    <td align="right">       0.321</td>
    <td align="right">       0.487</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    10998.51</td>
    <td align="right">    16497.76</td>
    <td align="right">       34.59</td>
    <td align="right">       0.321</td>
    <td align="right">       0.487</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    10895.87</td>
    <td align="right">    16343.80</td>
    <td align="right">       34.26</td>
    <td align="right">       0.318</td>
    <td align="right">       0.487</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    10905.30</td>
    <td align="right">    16357.95</td>
    <td align="right">       34.29</td>
    <td align="right">       0.319</td>
    <td align="right">       0.487</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.487</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     7341.65</td>
    <td align="right">    11012.48</td>
    <td align="right">       34.96</td>
    <td align="right">       0.215</td>
    <td align="right">       0.322</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.321</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     8702.82</td>
    <td align="right">    13054.23</td>
    <td align="right">       29.60</td>
    <td align="right">       0.254</td>
    <td align="right">       0.450</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.450</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     3979.45</td>
    <td align="right">     5969.17</td>
    <td align="right">       34.91</td>
    <td align="right">       0.116</td>
    <td align="right">       0.174</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       11.30</td>
    <td align="right">       11.30</td>
    <td align="right">        3.47</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        1.63</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        8.25</td>
    <td align="right">        8.25</td>
    <td align="right">        1.63</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">    0.007108</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">     2350.67</td>
    <td align="right">     2250.50</td>
    <td align="right">      891.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     2009.33</td>
    <td align="right">     1283.83</td>
    <td align="right">       92.67</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">     1661.50</td>
    <td align="right">     1842.83</td>
    <td align="right">      253.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2547.50</td>
    <td align="right">     1694.33</td>
    <td align="right">      515.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2535.33</td>
    <td align="right">     1685.67</td>
    <td align="right">      502.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2537.00</td>
    <td align="right">     1684.67</td>
    <td align="right">      501.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2221.67</td>
    <td align="right">     1855.50</td>
    <td align="right">      410.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2221.17</td>
    <td align="right">     1857.67</td>
    <td align="right">      411.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2234.33</td>
    <td align="right">     1851.17</td>
    <td align="right">      414.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2370.83</td>
    <td align="right">     2105.00</td>
    <td align="right">      861.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2366.83</td>
    <td align="right">     2099.67</td>
    <td align="right">      852.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2369.83</td>
    <td align="right">     2106.33</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1872.67</td>
    <td align="right">     1227.33</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     3246.33</td>
    <td align="right">     2433.83</td>
    <td align="right">     1775.33</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">     1855.50</td>
    <td align="right">     1546.17</td>
    <td align="right">      155.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     2529.00</td>
    <td align="right">     2025.00</td>
    <td align="right">      880.83</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     2500.17</td>
    <td align="right">     1746.50</td>
    <td align="right">      637.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2288.50</td>
    <td align="right">     1506.67</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2239.17</td>
    <td align="right">     1524.33</td>
    <td align="right">      344.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2245.00</td>
    <td align="right">     1521.67</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1701.50</td>
    <td align="right">     1826.00</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1702.83</td>
    <td align="right">     1825.33</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1741.83</td>
    <td align="right">     1811.00</td>
    <td align="right">      269.50</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     2107.83</td>
    <td align="right">     1307.33</td>
    <td align="right">      116.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3636.33</td>
    <td align="right">     3619.50</td>
    <td align="right">     2137.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        5.67</td>
    <td align="right">      427.17</td>
    <td align="right">        3.50</td>
    <td align="right">       53.33</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.33</td>
    <td align="right">       43.33</td>
    <td align="right">       21.67</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.17</td>
    <td align="right">      405.50</td>
    <td align="right">       22.83</td>
    <td align="right">      180.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.33</td>
    <td align="right">      418.00</td>
    <td align="right">       22.50</td>
    <td align="right">      196.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.33</td>
    <td align="right">      411.17</td>
    <td align="right">       22.33</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.00</td>
    <td align="right">      202.50</td>
    <td align="right">       24.33</td>
    <td align="right">       69.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.17</td>
    <td align="right">      188.67</td>
    <td align="right">       24.17</td>
    <td align="right">       70.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       48.83</td>
    <td align="right">      173.83</td>
    <td align="right">       25.83</td>
    <td align="right">       65.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">      327.50</td>
    <td align="right">        0.33</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.33</td>
    <td align="right">      124.83</td>
    <td align="right">       12.83</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       18.67</td>
    <td align="right">      431.00</td>
    <td align="right">       18.50</td>
    <td align="right">      360.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.00</td>
    <td align="right">      461.33</td>
    <td align="right">       16.00</td>
    <td align="right">      393.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.50</td>
    <td align="right">      452.67</td>
    <td align="right">       17.50</td>
    <td align="right">      383.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.33</td>
    <td align="right">       68.00</td>
    <td align="right">       21.17</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.67</td>
    <td align="right">       70.17</td>
    <td align="right">       21.50</td>
    <td align="right">       51.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.00</td>
    <td align="right">       58.83</td>
    <td align="right">       23.83</td>
    <td align="right">       38.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.83</td>
    <td align="right">      178.50</td>
    <td align="right">       10.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.67</td>
    <td align="right">      579.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       63.00</td>
    <td align="right">     1446.00</td>
    <td align="right">       33.50</td>
    <td align="right">      473.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.29</td>
    <td align="right">       27.27</td>
    <td align="right">      760.00</td>
    <td align="right">       1.175</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.37</td>
    <td align="right">       45.21</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.931</td>
    <td align="right">       0.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.48</td>
    <td align="right">       23.25</td>
    <td align="right">      648.00</td>
    <td align="right">       1.556</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.428</td>
    <td align="right">       0.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.425</td>
    <td align="right">       0.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.403</td>
    <td align="right">       0.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.233</td>
    <td align="right">       0.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.250</td>
    <td align="right">       0.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.249</td>
    <td align="right">       0.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.42</td>
    <td align="right">       27.55</td>
    <td align="right">      768.00</td>
    <td align="right">       0.557</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.42</td>
    <td align="right">       27.55</td>
    <td align="right">      768.00</td>
    <td align="right">       0.560</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.42</td>
    <td align="right">       27.55</td>
    <td align="right">      768.00</td>
    <td align="right">       0.556</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.09</td>
    <td align="right">       51.23</td>
    <td align="right">     1428.00</td>
    <td align="right">       0.931</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.86</td>
    <td align="right">       24.11</td>
    <td align="right">      672.00</td>
    <td align="right">       3.129</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.80</td>
    <td align="right">       57.26</td>
    <td align="right">     1596.00</td>
    <td align="right">       1.627</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.31</td>
    <td align="right">       78.36</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.869</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.30</td>
    <td align="right">       36.17</td>
    <td align="right">     1008.00</td>
    <td align="right">       0.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.027</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.011</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.996</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.817</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.829</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.37</td>
    <td align="right">       45.21</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.841</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.52</td>
    <td align="right">       63.29</td>
    <td align="right">     1764.00</td>
    <td align="right">       1.771</td>
    <td align="right">       0.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.29</td>
    <td align="right">       27.27</td>
    <td align="right">      760.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.37</td>
    <td align="right">       45.21</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.48</td>
    <td align="right">       23.25</td>
    <td align="right">      648.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.42</td>
    <td align="right">       27.55</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.42</td>
    <td align="right">       27.55</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.42</td>
    <td align="right">       27.55</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.09</td>
    <td align="right">       51.23</td>
    <td align="right">     1428.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.86</td>
    <td align="right">       24.11</td>
    <td align="right">      672.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.80</td>
    <td align="right">       57.26</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.31</td>
    <td align="right">       78.36</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.30</td>
    <td align="right">       36.17</td>
    <td align="right">     1008.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.37</td>
    <td align="right">       45.21</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.52</td>
    <td align="right">       63.29</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          29</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          33</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          66</td>
    <td align="right">          66</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1595</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         733</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3022</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         257</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         342</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         526</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         526</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     2049.09</td>
    <td align="right">    22814.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   166312.26</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.60</td>
    <td align="right">      892.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7286.13</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1097.41</td>
    <td align="right">     5591.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   106234.46</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.31</td>
    <td align="right">      256.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4870.30</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1097.41</td>
    <td align="right">     5591.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   106234.46</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       45.57</td>
    <td align="right">      458.78</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3747.15</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.87</td>
    <td align="right">      131.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2504.73</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.85</td>
    <td align="right">      280.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2289.93</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.81</td>
    <td align="right">       80.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.67</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.85</td>
    <td align="right">      280.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2289.93</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.81</td>
    <td align="right">       80.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.67</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.85</td>
    <td align="right">      280.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2289.93</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.81</td>
    <td align="right">       80.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.67</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.85</td>
    <td align="right">      280.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2289.93</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.81</td>
    <td align="right">       80.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.67</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.85</td>
    <td align="right">      280.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2289.93</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.81</td>
    <td align="right">       80.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.67</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.85</td>
    <td align="right">      280.37</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2289.93</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.81</td>
    <td align="right">       80.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.67</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      112.23</td>
    <td align="right">     1129.96</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9229.10</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.73</td>
    <td align="right">      324.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6169.05</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.17</td>
    <td align="right">     1350.86</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11033.28</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       76.18</td>
    <td align="right">      388.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7375.03</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.17</td>
    <td align="right">     1350.86</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11033.28</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       76.18</td>
    <td align="right">      388.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7375.03</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.17</td>
    <td align="right">     1350.86</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11033.28</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       76.18</td>
    <td align="right">      388.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7375.03</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.17</td>
    <td align="right">     1350.86</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11033.28</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       76.18</td>
    <td align="right">      388.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7375.03</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.17</td>
    <td align="right">     1350.86</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11033.28</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       76.18</td>
    <td align="right">      388.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7375.03</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.60</td>
    <td align="right">      892.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7286.13</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.31</td>
    <td align="right">      256.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4870.30</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.00</td>
    <td align="right">      543.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4441.07</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.67</td>
    <td align="right">      156.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2968.57</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.00</td>
    <td align="right">      543.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4441.07</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.67</td>
    <td align="right">      156.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2968.57</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.00</td>
    <td align="right">      543.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4441.07</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.67</td>
    <td align="right">      156.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2968.57</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      153.58</td>
    <td align="right">     1546.26</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12629.29</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       87.21</td>
    <td align="right">      444.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8441.86</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.41</td>
    <td align="right">     1011.02</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8257.61</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.02</td>
    <td align="right">      290.51</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5519.68</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      163.71</td>
    <td align="right">     3831.57</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11268.07</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.83</td>
    <td align="right">      136.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2597.50</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       48.10</td>
    <td align="right">      484.27</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3955.33</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.31</td>
    <td align="right">      139.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2643.88</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.88</td>
    <td align="right">      713.66</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5828.90</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.25</td>
    <td align="right">      205.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3896.24</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.04</td>
    <td align="right">     1248.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    10200.58</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.44</td>
    <td align="right">      358.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6818.42</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       53.44</td>
    <td align="right">      538.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4394.81</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.35</td>
    <td align="right">      154.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2937.64</td>
    <td align="right">02-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      934.04</td>
    <td align="right">    16728.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    59409.12</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.29</td>
    <td align="right">      635.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2415.83</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      934.04</td>
    <td align="right">    16728.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    59409.12</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       19.69</td>
    <td align="right">      326.95</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1242.42</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      199.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      759.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      199.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      759.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      199.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      759.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      199.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      759.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      199.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      759.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      199.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      759.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       48.50</td>
    <td align="right">      805.28</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3060.05</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.98</td>
    <td align="right">      962.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3658.25</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.98</td>
    <td align="right">      962.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3658.25</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.98</td>
    <td align="right">      962.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3658.25</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.98</td>
    <td align="right">      962.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3658.25</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.98</td>
    <td align="right">      962.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3658.25</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.29</td>
    <td align="right">      635.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2415.83</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.34</td>
    <td align="right">      387.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1472.50</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.34</td>
    <td align="right">      387.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1472.50</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.34</td>
    <td align="right">      387.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1472.50</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.37</td>
    <td align="right">     1101.96</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4187.43</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       43.40</td>
    <td align="right">      720.51</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2737.94</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      119.25</td>
    <td align="right">     3200.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8001.89</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.79</td>
    <td align="right">      345.12</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1311.45</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.63</td>
    <td align="right">      508.59</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1932.66</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       53.61</td>
    <td align="right">      890.04</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3382.16</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.10</td>
    <td align="right">      383.46</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1457.16</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       73.22</td>
    <td align="right">      937.28</td>
    <td align="right">28-DEC-22:10</td>
    <td align="right">     4288.69</td>
    <td align="right">11-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.63</td>
    <td align="right">      494.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      668.68</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       73.22</td>
    <td align="right">      937.28</td>
    <td align="right">28-DEC-22:10</td>
    <td align="right">     4288.69</td>
    <td align="right">11-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       55.98</td>
    <td align="right">      467.67</td>
    <td align="right">28-DEC-22:30</td>
    <td align="right">     3794.59</td>
    <td align="right">11-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     5247.34</td>
    <td align="right">    25155.36</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">   499434.02</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2976.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   362647.22</td>
    <td align="right">14-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     1165.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    70263.60</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     1165.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    70263.60</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      165.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10519.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      165.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10519.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1811.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   292573.74</td>
    <td align="right">14-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">15-JUL-00:20</td>
    <td align="right">     1290.14</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      492.76</td>
    <td align="right">     3227.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   615744.64</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32073.86</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32073.86</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32073.86</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32073.86</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32073.86</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      251.23</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   547557.60</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      101.56</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17835.02</td>
    <td align="right">13-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      101.56</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17835.02</td>
    <td align="right">13-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    64979.66</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      152.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   612517.26</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      149.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   547537.60</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1110.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    10629.54</td>
    <td align="right">     2569.70</td>
    <td align="right">30-DEC-00:10</td>
    <td align="right">  1231777.19</td>
    <td align="right">06-SEP-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     4122.32</td>
    <td align="right">     2085.20</td>
    <td align="right">28-DEC-23:10</td>
    <td align="right">   472210.07</td>
    <td align="right">08-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      163.28</td>
    <td align="right">     1909.53</td>
    <td align="right">28-DEC-22:10</td>
    <td align="right">    14937.06</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">       97.16</td>
    <td align="right">     1909.53</td>
    <td align="right">28-DEC-22:10</td>
    <td align="right">     5372.88</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       97.16</td>
    <td align="right">     1909.53</td>
    <td align="right">28-DEC-22:10</td>
    <td align="right">     5372.88</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      183.45</td>
    <td align="right">      254.57</td>
    <td align="right">22-JUL-02:00</td>
    <td align="right">   385332.95</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       71.97</td>
    <td align="right">      254.57</td>
    <td align="right">22-JUL-00:30</td>
    <td align="right">    10610.34</td>
    <td align="right">18-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       71.97</td>
    <td align="right">      254.57</td>
    <td align="right">22-JUL-00:30</td>
    <td align="right">    10610.34</td>
    <td align="right">18-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       86.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9499.55</td>
    <td align="right">28-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   241882.51</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     3997.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   469164.17</td>
    <td align="right">08-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       86.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9499.55</td>
    <td align="right">28-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      178.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25091.97</td>
    <td align="right">29-MAY-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22162.63</td>
    <td align="right">29-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      175.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25091.97</td>
    <td align="right">29-MAY-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11736.59</td>
    <td align="right">27-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6915.58</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       89.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11736.59</td>
    <td align="right">27-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12697.69</td>
    <td align="right">29-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7364.31</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       98.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12697.69</td>
    <td align="right">29-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       98.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12532.52</td>
    <td align="right">29-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7357.57</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       97.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12532.52</td>
    <td align="right">29-MAY-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       98.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12482.74</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7358.94</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       97.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12482.74</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       81.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11712.84</td>
    <td align="right">14-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7384.85</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11712.84</td>
    <td align="right">14-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       81.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11715.50</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7387.20</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11715.50</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11778.77</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7398.40</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       81.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11778.77</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       78.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8139.58</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       78.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8139.58</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8154.61</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8154.61</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8078.57</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8078.57</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      175.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24593.89</td>
    <td align="right">29-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16913.22</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      173.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24593.89</td>
    <td align="right">29-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1762.77</td>
    <td align="right">20-MAY-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11894.24</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      237.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29891.66</td>
    <td align="right">29-MAY-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14915.45</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      236.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29891.66</td>
    <td align="right">29-MAY-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      113.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13949.61</td>
    <td align="right">14-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7431.22</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      113.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13949.61</td>
    <td align="right">14-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      191.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20511.28</td>
    <td align="right">15-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      191.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20511.28</td>
    <td align="right">15-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8743.43</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8743.43</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      348.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41588.07</td>
    <td align="right">08-JUN-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20196.28</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      347.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41588.07</td>
    <td align="right">08-JUN-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      339.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40608.20</td>
    <td align="right">08-JUN-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20025.90</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      337.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40608.20</td>
    <td align="right">08-JUN-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      339.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40694.87</td>
    <td align="right">08-JUN-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20071.45</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      338.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40694.87</td>
    <td align="right">08-JUN-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      263.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32729.96</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20202.03</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      260.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32729.96</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      263.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32796.59</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20215.85</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      261.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32796.59</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      178.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22154.07</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13494.86</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      177.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22154.07</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      292.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35223.07</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15089.29</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      291.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35223.07</td>
    <td align="right">28-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      182.72</td>
    <td align="right">      254.57</td>
    <td align="right">22-JUL-03:30</td>
    <td align="right">   406442.26</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       71.97</td>
    <td align="right">      254.57</td>
    <td align="right">22-JUL-03:30</td>
    <td align="right">    10610.34</td>
    <td align="right">18-JAN-13:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       71.97</td>
    <td align="right">      254.57</td>
    <td align="right">22-JUL-03:30</td>
    <td align="right">    10610.34</td>
    <td align="right">18-JAN-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     6324.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   788269.03</td>
    <td align="right">06-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      113.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   434752.65</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   384068.52</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   384068.52</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     6210.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   788269.03</td>
    <td align="right">06-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      110.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   405177.83</td>
    <td align="right">28-DEC-07:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:31:39</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -86.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.803</td>
    <td align="right">      30.346</td>
    <td align="right">      23.096</td>
    <td align="right">      30.543</td>
    <td align="right">       0.000</td>
    <td align="right">       3.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.206</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.294</td>
    <td align="right">      -3.905</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.620</td>
    <td align="right">    -175.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.265</td>
    <td align="right">      50.311</td>
    <td align="right">      38.290</td>
    <td align="right">      81.144</td>
    <td align="right">       0.000</td>
    <td align="right">      13.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.686</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.728</td>
    <td align="right">      -1.875</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.855</td>
    <td align="right">     -89.476</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.248</td>
    <td align="right">      25.874</td>
    <td align="right">      19.692</td>
    <td align="right">      26.673</td>
    <td align="right">       0.000</td>
    <td align="right">       7.326</td>
    <td align="right">      11.220</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.043</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.371</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.103</td>
    <td align="right">     -98.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.879</td>
    <td align="right">      15.812</td>
    <td align="right">      12.034</td>
    <td align="right">      71.172</td>
    <td align="right">       0.000</td>
    <td align="right">       7.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.598</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.841</td>
    <td align="right">      -1.937</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.086</td>
    <td align="right">     -97.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.877</td>
    <td align="right">      15.812</td>
    <td align="right">      12.034</td>
    <td align="right">      69.325</td>
    <td align="right">       0.000</td>
    <td align="right">       7.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.303</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.870</td>
    <td align="right">      -1.639</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.095</td>
    <td align="right">     -97.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.879</td>
    <td align="right">      15.812</td>
    <td align="right">      12.034</td>
    <td align="right">      69.452</td>
    <td align="right">       0.000</td>
    <td align="right">       7.936</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.317</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.863</td>
    <td align="right">      -1.672</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.315</td>
    <td align="right">     -80.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.009</td>
    <td align="right">      15.812</td>
    <td align="right">      12.034</td>
    <td align="right">      45.635</td>
    <td align="right">       0.000</td>
    <td align="right">       8.112</td>
    <td align="right">       3.592</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.058</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.386</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.315</td>
    <td align="right">     -80.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.009</td>
    <td align="right">      15.812</td>
    <td align="right">      12.034</td>
    <td align="right">      45.765</td>
    <td align="right">       0.000</td>
    <td align="right">       8.135</td>
    <td align="right">       3.564</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.074</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.387</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.338</td>
    <td align="right">     -81.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.009</td>
    <td align="right">      15.812</td>
    <td align="right">      12.034</td>
    <td align="right">      47.461</td>
    <td align="right">       0.000</td>
    <td align="right">       8.159</td>
    <td align="right">       3.171</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.313</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.365</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.732</td>
    <td align="right">      30.666</td>
    <td align="right">      23.339</td>
    <td align="right">      10.662</td>
    <td align="right">       0.000</td>
    <td align="right">       1.155</td>
    <td align="right">       3.109</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.301</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.265</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.731</td>
    <td align="right">      30.666</td>
    <td align="right">      23.339</td>
    <td align="right">      10.665</td>
    <td align="right">       0.000</td>
    <td align="right">       1.156</td>
    <td align="right">       2.666</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.302</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.266</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.741</td>
    <td align="right">      30.666</td>
    <td align="right">      23.339</td>
    <td align="right">      10.662</td>
    <td align="right">       0.000</td>
    <td align="right">       1.156</td>
    <td align="right">       3.159</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.297</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.261</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.482</td>
    <td align="right">    -173.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.094</td>
    <td align="right">      57.019</td>
    <td align="right">      43.396</td>
    <td align="right">      60.993</td>
    <td align="right">       0.000</td>
    <td align="right">       6.344</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.613</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.671</td>
    <td align="right">      -4.175</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.329</td>
    <td align="right">     -65.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.618</td>
    <td align="right">      26.832</td>
    <td align="right">     113.365</td>
    <td align="right">      27.879</td>
    <td align="right">       0.000</td>
    <td align="right">       2.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.103</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.018</td>
    <td align="right">    -106.551</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.135</td>
    <td align="right">    -236.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.394</td>
    <td align="right">      63.727</td>
    <td align="right">      48.501</td>
    <td align="right">      99.298</td>
    <td align="right">       0.000</td>
    <td align="right">      16.039</td>
    <td align="right">      10.288</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.966</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.748</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -191.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.001</td>
    <td align="right">      87.205</td>
    <td align="right">      66.370</td>
    <td align="right">      27.144</td>
    <td align="right">       0.000</td>
    <td align="right">       3.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.849</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.148</td>
    <td align="right">     -16.596</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.620</td>
    <td align="right">      40.249</td>
    <td align="right">      30.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.140</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.960</td>
    <td align="right">    -347.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.533</td>
    <td align="right">      76.185</td>
    <td align="right">      57.983</td>
    <td align="right">     195.401</td>
    <td align="right">       0.000</td>
    <td align="right">      21.445</td>
    <td align="right">       2.770</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.212</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.053</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.873</td>
    <td align="right">    -337.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.487</td>
    <td align="right">      76.185</td>
    <td align="right">      57.983</td>
    <td align="right">     182.485</td>
    <td align="right">       0.000</td>
    <td align="right">      21.379</td>
    <td align="right">       4.729</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.404</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.188</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.941</td>
    <td align="right">    -338.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.510</td>
    <td align="right">      76.185</td>
    <td align="right">      57.983</td>
    <td align="right">     183.113</td>
    <td align="right">       0.000</td>
    <td align="right">      21.383</td>
    <td align="right">       4.422</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.417</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.105</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.424</td>
    <td align="right">    -260.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.075</td>
    <td align="right">      76.185</td>
    <td align="right">      57.983</td>
    <td align="right">      67.586</td>
    <td align="right">       0.000</td>
    <td align="right">      22.182</td>
    <td align="right">      39.057</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.165</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.725</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.426</td>
    <td align="right">    -261.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.075</td>
    <td align="right">      76.185</td>
    <td align="right">      57.983</td>
    <td align="right">      68.192</td>
    <td align="right">       0.000</td>
    <td align="right">      22.234</td>
    <td align="right">      38.888</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.229</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.727</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.724</td>
    <td align="right">    -177.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.869</td>
    <td align="right">      50.311</td>
    <td align="right">      38.290</td>
    <td align="right">      52.108</td>
    <td align="right">       0.000</td>
    <td align="right">      14.743</td>
    <td align="right">      23.966</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.566</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.254</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.944</td>
    <td align="right">    -291.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.148</td>
    <td align="right">      70.435</td>
    <td align="right">      53.607</td>
    <td align="right">     152.315</td>
    <td align="right">       0.000</td>
    <td align="right">      16.609</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.678</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.316</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.660</td>
    <td align="right">    -113.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.312</td>
    <td align="right">      20.786</td>
    <td align="right">      69.986</td>
    <td align="right">       0.000</td>
    <td align="right">       7.391</td>
    <td align="right">       2.076</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.733</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.310</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.627</td>
    <td align="right">   -3997.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     444.605</td>
    <td align="right">    1097.413</td>
    <td align="right">     928.162</td>
    <td align="right">    1705.658</td>
    <td align="right">       0.000</td>
    <td align="right">     251.345</td>
    <td align="right">     156.707</td>
    <td align="right">       0.000</td>
    <td align="right">    -240.431</td>
    <td align="right">       0.000</td>
    <td align="right">    -233.161</td>
    <td align="right">    -140.497</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JUL-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21259.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.61</td>
    <td align="right">      383.46</td>
    <td align="right">     6480.05</td>
    <td align="right">        0.00</td>
    <td align="right">      348.26</td>
    <td align="right">    13893.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">29-APR-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32591.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.80</td>
    <td align="right">      769.00</td>
    <td align="right">      890.04</td>
    <td align="right">    11942.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19080.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">16-JUL-14:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18721.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.83</td>
    <td align="right">      326.95</td>
    <td align="right">     3396.94</td>
    <td align="right">        0.00</td>
    <td align="right">      765.18</td>
    <td align="right">    14100.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">10-JUN-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19085.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">     8842.09</td>
    <td align="right">        0.00</td>
    <td align="right">      361.29</td>
    <td align="right">     9522.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">10-JUN-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18718.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">     8682.43</td>
    <td align="right">        0.00</td>
    <td align="right">      362.05</td>
    <td align="right">     9313.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">26-AUG-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18520.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      199.81</td>
    <td align="right">     7796.24</td>
    <td align="right">        0.00</td>
    <td align="right">      313.73</td>
    <td align="right">    10130.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUL-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17707.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      199.81</td>
    <td align="right">     5012.98</td>
    <td align="right">        0.00</td>
    <td align="right">      444.39</td>
    <td align="right">    11969.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUL-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17762.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      199.81</td>
    <td align="right">     5019.65</td>
    <td align="right">        0.00</td>
    <td align="right">      444.57</td>
    <td align="right">    12017.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">10-JUN-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18035.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">     6639.97</td>
    <td align="right">        0.00</td>
    <td align="right">      369.01</td>
    <td align="right">    10666.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">22-OCT-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15386.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">     1656.83</td>
    <td align="right">        0.00</td>
    <td align="right">       78.55</td>
    <td align="right">    12952.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">22-OCT-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15446.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">     1657.41</td>
    <td align="right">        0.00</td>
    <td align="right">       78.84</td>
    <td align="right">    13011.15</td>
